<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Cooling Tower Plume Dispersion · Jack Crooks</title>
  <meta name="description" content="Natural-draft cooling tower in OpenFOAM: buoyancy-driven draft with buoyantSimpleFoam, phase 1 of a plume dispersion study.">
  <link rel="preconnect" href="https://fonts.googleapis.com">
  <link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700&family=JetBrains+Mono:wght@400;500&display=swap">
  <link rel="stylesheet" href="../../assets/css/style.css?v=2">
  <style>
    figure { margin: 0; }
    figure img { display: block; width: 100%; height: auto; border-radius: var(--radius); border: 1px solid var(--line); background: var(--bg); }
    figcaption { color: var(--muted); font-size: 0.85rem; margin-top: 8px; }
    .figs { display: grid; gap: 20px; grid-template-columns: 1fr 1fr; }
    .explorer { width: 100%; height: 680px; border: 1px solid var(--line); border-radius: var(--radius); background: var(--bg); display: block; }
    .good { color: #57c785; }
    .close { color: #e6b450; }
    .phases { display: grid; gap: 16px; grid-template-columns: repeat(3, 1fr); }
    .phases .panel h3 { margin: 6px 0 8px; }
    .phases .panel p { margin: 0; color: var(--text-2); font-size: 0.92rem; }
    @media (max-width: 760px) { .figs, .phases { grid-template-columns: 1fr; } .explorer { height: 820px; } }
  </style>
</head>
<body>

<header class="topbar">
  <div class="wrap">
    <a class="brand" href="../../index.html">JACK CROOKS <span>/ CFD</span></a>
    <nav class="nav"><a href="../../index.html#projects">All projects</a></nav>
  </div>
</header>

<main class="wrap">
  <section style="padding-top:48px">
    <div class="eyebrow">OpenFOAM · Buoyant flow · Environmental</div>
    <h1 style="font-size:2.6rem">Cooling Tower Plume Dispersion</h1>
    <p class="lede">A 492 ft natural-draft cooling tower modelled in OpenFOAM, with no fans and no wind: heat released in the fill
      warms the air, and buoyancy alone pulls it in through the inlet ring and up the hyperbolic shell. Phase 1 gets that
      natural draft right; phase 2 will follow the warm plume as it leaves the tower in a crosswind.
      First result: the tower draws <strong>97 % of its design air flow</strong> and the energy balance closes.</p>
    <span class="status wip">In progress · phase 1 done</span>
  </section>

  <section style="padding-top:0">
    <div class="stats">
      <div class="stat"><div class="label">Tower air flow</div><div class="value">2.83<span class="unit">M lb/min</span></div><div class="note">97 % of the 2.92 M lb/min design</div></div>
      <div class="stat"><div class="label">Air speed through the fill</div><div class="value">6.12<span class="unit">ft/s</span></div><div class="note">Target 6.6 ft/s</div></div>
      <div class="stat"><div class="label">Exit air temperature rise</div><div class="value">22.6<span class="unit">°F</span></div><div class="note">Expected 22.7 °F (energy balance)</div></div>
      <div class="stat"><div class="label">Draft</div><div class="value">0.30<span class="unit">in H₂O</span></div><div class="note">Design about 0.28 in H₂O</div></div>
    </div>
  </section>

  <section style="padding-top:0">
    <h2>Explore the results in 3D</h2>
    <p class="muted" style="font-size:0.9rem;margin-top:-4px">Final iteration of run 01. Switch between temperature rise, air speed,
      upward speed and draft, turn the cut planes and streamlines on and off, and drag to rotate. Everything is in English units.</p>
    <iframe class="explorer" src="explorer/index.html" title="Interactive 3D results of the cooling tower run" loading="lazy"></iframe>
    <p class="muted" style="font-size:0.85rem;margin-top:8px"><a href="explorer/index.html">Open the viewer full screen →</a>
      Cuts and streamlines were exported from ParaView (pvbatch script) and are drawn with three.js in your browser.</p>
  </section>

  <section style="padding-top:0">
    <h2>The flow</h2>
    <div class="figs">
      <figure>
        <img src="images/flow_1_temperature.jpg" alt="Vertical cut through the tower coloured by temperature rise: about 23 F warmer air fills the tower and rises as a plume" loading="lazy">
        <figcaption>Air temperature above still outside air at the same height. The fill heats the air by about 23 °F;
          the warm column fills the shell and carries on upward as a plume.</figcaption>
      </figure>
      <figure>
        <img src="images/flow_2_velocity.jpg" alt="Vertical cut coloured by air speed with direction arrows: air drawn in at the base, accelerating through the throat and in the plume" loading="lazy">
        <figcaption>Air speed and direction. Outside air is drawn in along the ground, runs 12–20 ft/s inside the tower,
          is fastest near the throat, and keeps accelerating in the plume above the top.</figcaption>
      </figure>
      <figure>
        <img src="images/flow_3_inlet.jpg" alt="Close-up of the shell lip: fast air turning round the lip and a low-speed separated pocket just inside the shell" loading="lazy">
        <figcaption>Close-up of the air inlet and shell lip. Air speeds up to 25–30 ft/s turning round the lip and separates on
          the inside of the shell, leaving a slow pocket just above it: the classic inlet loss of a natural-draft tower.</figcaption>
      </figure>
      <figure>
        <img src="images/flow_5_draft.jpg" alt="Vertical cut coloured by pressure relative to outside air: uniform suction of about 0.3 inches of water inside the tower" loading="lazy">
        <figcaption>Draft: pressure compared with still outside air at the same height. The whole tower sits at a nearly uniform
          suction of about 0.3 in H₂O, which is what drives the air through the fill.</figcaption>
      </figure>
    </div>
  </section>

  <section style="padding-top:0">
    <h2>Energy balance</h2>
    <div class="panel">
      <p class="muted" style="font-size:0.9rem;margin-top:0">Mass-weighted averages over disks across the tower. A check that the
        solution conserves the heat that was put in, not just that the residuals dropped.</p>
      <table>
        <tr><th>Disk across the tower</th><th>Height, ft</th><th>Air flow, lb/min</th><th>Rise vs outside, °F</th><th>Heat carried, MMBtu/hr</th><th>% of input</th></tr>
        <tr><td>Below the fill</td><td>37</td><td>(see note)</td><td>0.2</td><td>9</td><td>1.0</td></tr>
        <tr><td>Just above the fill</td><td>48</td><td>2,841,000</td><td>23.3</td><td>952</td><td class="good">100.0</td></tr>
        <tr><td>Throat</td><td>378</td><td>2,831,000</td><td>22.8</td><td>931</td><td>97.8</td></tr>
        <tr><td>Tower exit</td><td>490</td><td>2,814,000</td><td>22.6</td><td>917</td><td>96.3</td></tr>
      </table>
      <p class="muted" style="font-size:0.85rem;margin:12px 0 0">All 952 MMBtu/hr of heat is in the air leaving the fill. The small drop with
        height is real physics, not a leak: rising air cools at the dry adiabatic rate (5.4 °F per 1000 ft) while the standard atmosphere
        outside cools at only 3.6 °F per 1000 ft, so some of the heat becomes height. That predicts a 22.7 °F rise at the exit; the CFD gives 22.6 °F.
        Below the fill the slice interpolation reads the air flow about 15 % high; the exact face-zone monitor at that height agrees with
        the other two to 0.003 %.</p>
    </div>
  </section>

  <section style="padding-top:0">
    <h2>Mesh</h2>
    <div class="figs">
      <figure>
        <img src="images/mesh_2_tower.jpg" alt="Vertical cut through the mesh, coloured by cell size, showing refinement along the shell and in the fill zone" loading="lazy">
        <figcaption>Vertical cut through the mesh, coloured by cell size: 52 ft background, 13 ft inside the tower, 6.6 ft along the
          shell and 1.6 ft in the fill zone (outlined in orange). The shell is a zero-thickness baffle (black line).</figcaption>
      </figure>
      <figure>
        <img src="images/mesh_columns_3d.jpg" alt="Surface mesh on one V pair of the support columns, with the shell lip above" loading="lazy">
        <figcaption>Surface mesh on one V pair of the 80 support columns (3.0 ft diameter, 0.8 ft cells). A first mesh with 1.6 ft cells
          left the columns visibly faceted; a 0.4 ft trial was smoother but had worse skewness, so 0.8 ft was kept.</figcaption>
      </figure>
    </div>
  </section>

  <section class="two-col">
    <div class="panel">
      <h2>Setup</h2>
      <table>
        <tr><td>Tower</td><td>Hyperbolic shell 492 ft tall; 361 ft inside diameter at the base, 213 ft throat at 377 ft, 234 ft at the top.
          80 diagonal columns (40 V pairs) form a 33 ft high air inlet. Representative dimensions, not a specific plant.</td></tr>
        <tr><td>Heat load</td><td>952 MMBtu/hr (279 MW) of dry heat in the fill zone: the buoyancy-equivalent of a 1000 MW wet tower
          (same virtual-temperature rise, no water vapour yet)</td></tr>
        <tr><td>Fill</td><td>Not modelled as geometry. A 4.9 ft deep cell zone at 39–44 ft carries the heat source and a porous
          resistance (Darcy–Forchheimer, K = 20 velocity heads), like a Fluent porous cell zone with an energy source term</td></tr>
        <tr><td>Outside air</td><td>Calm, 59 °F and 14.70 psia at the ground, standard lapse rate 3.6 °F per 1000 ft</td></tr>
        <tr><td>Domain</td><td>2,520 × 2,520 × 1,470 ft; ground = adiabatic wall; sides and top open to the standing atmosphere
          (hydrostatic total-pressure boundaries)</td></tr>
        <tr><td>Mesh</td><td>snappyHexMesh, 1,163,641 cells; shell as a zero-thickness baffle</td></tr>
        <tr><td>Solver</td><td>buoyantSimpleFoam (steady, compressible perfect gas, gravity), k-ω SST</td></tr>
        <tr><td>Run</td><td>3000 iterations on 4 cores of an M4 MacBook Air, about 55 minutes. Monitors flat for the last ~1000 iterations</td></tr>
      </table>
    </div>
    <div class="panel">
      <h2>Results vs design</h2>
      <table>
        <tr><th>Quantity</th><th>Design</th><th>CFD</th><th>Result</th></tr>
        <tr><td>Tower air flow</td><td>2,916,000 lb/min</td><td>2,827,500 lb/min</td><td class="good">−3 %</td></tr>
        <tr><td>Fill air speed</td><td>6.6 ft/s</td><td>6.12 ft/s</td><td class="close">−7 %</td></tr>
        <tr><td>Exit temperature rise</td><td>22.7 °F</td><td>22.6 °F</td><td class="good">Matches</td></tr>
        <tr><td>Draft</td><td>about 0.28 in H₂O</td><td>0.29–0.31 in H₂O</td><td class="good">Close</td></tr>
      </table>
      <p class="muted" style="font-size:0.85rem;margin:12px 0 0">The design numbers are my own hand calculation, not plant data:
        2 m/s (6.6 ft/s) through the fill, a draft of about 28 fill velocity heads and an exit loss of about 5. The tower pulls slightly
        more draft and slightly less air than designed, which says the fill resistance (K = 20) is a little high. K ≈ 17 should land on 6.6 ft/s.</p>
      <h2 style="margin-top:24px">What I learned</h2>
      <ul class="clean">
        <li>For a buoyant case, open boundaries must hold the standing atmosphere: the hydrostatic pressure and temperature profile
          go on the boundaries and into the starting field, or the domain itself drives a false flow.</li>
        <li>A wall too thin to mesh (the 16 in shell) works well as a zero-thickness baffle. The skewed cells all sit on its free edges and did not hurt convergence.</li>
        <li>Steady buoyant runs leave the pressure residual high (5 × 10⁻³ here). The flat mass-flow monitors at three heights and the closed energy balance are the real convergence check.</li>
        <li>Expect very hot fill air at start-up until the draft develops; it settles on its own once the air starts moving.</li>
      </ul>
    </div>
  </section>

  <section style="padding-top:0">
    <h2>Roadmap</h2>
    <div class="phases">
      <div class="panel"><span class="status done">Done</span><h3>1a · Dry draft</h3><p>Heat only, calm air. Natural draft works, 97 % of design flow, energy balance closes.</p></div>
      <div class="panel"><span class="status planned">Next</span><h3>1b · Moist air</h3><p>Tune the fill resistance to K ≈ 17, then add water vapour as a species so the plume carries real humidity.</p></div>
      <div class="panel"><span class="status planned">Planned</span><h3>2 · Plume in a crosswind</h3><p>Atmospheric wind profile across the tower, a taller domain, and how far the plume bends over and spreads downwind.</p></div>
    </div>
  </section>

  <section>
    <a class="back" href="../../index.html#projects">← All projects</a>
  </section>
</main>

<footer><div class="wrap">© Jack Crooks · Built with three.js · Hosted on GitHub Pages</div></footer>

<script src="../../assets/js/lightbox.js" defer></script>
</body>
</html>
